# BACnet PICS / EPICS — MK-DDC-24
## Protocol Implementation Conformance Statement — D-3

> **Document ID:** ICD-BACNET-MK-DDC-24-VI
> **Phiên bản:** 1.0 | 2026-05-30 · 📘 [spec/README](../../spec/README.md)
> **Chuẩn:** ASHRAE 135-2020 · **Trace:** `BAC-001..011`, `SRS §5`, `DS §4`
> **Mục tiêu:** đủ chi tiết để (a) lập trình stack BACnet, (b) nộp BTL, (c) BMS engineer tích hợp.

---

## 1. Product Description
MK-DDC-24 là bộ điều khiển DDC 24 điểm cho HVAC, hỗ trợ **BACnet/IP** (qua Ethernet/WiFi), lập trình IEC 61131-3. *(MS/TP đã bỏ — ARCH-R010.)*

## 2. BACnet Standardized Device Profile
- **B-ASC** (BACnet Application Specific Controller) — mục tiêu Ver 1.0.
- Lộ trình: B-BC (Building Controller) khi bổ sung đủ scheduling/trending nâng cao.

## 3. BIBBs hỗ trợ (BACnet Interoperability Building Blocks)
| BIBB | Tên | Vai trò |
|------|-----|---------|
| DS-RP-B | ReadProperty-B | ✅ |
| DS-RPM-B | ReadPropertyMultiple-B | ✅ |
| DS-WP-B | WriteProperty-B | ✅ |
| DS-WPM-B | WritePropertyMultiple-B | ✅ |
| DS-COV-B | COV-B (subscribe) | ✅ |
| DS-COVU-B | COV unsolicited | ✅ (cho AI/AO/BI/BO/AV/BV/MSV) |
| AE-N-I-B | Alarm/Event Notification-Internal | ✅ (Notification Class) |
| AE-ACK-B | Alarm Acknowledge | ✅ |
| SCHED-I-B | Scheduling-Internal | ✅ (Schedule object) |
| T-VMT-I-B | Trend Viewing (internal buffer) | ✅ (Trend Log) |
| DM-DDB-B | Dynamic Device Binding (Who-Is/I-Am) | ✅ |
| DM-DOB-B | Dynamic Object Binding (Who-Has/I-Have) | ✅ |
| DM-TS-B | TimeSync-B | ✅ |
| DM-RD-B | ReinitializeDevice-B | ✅ (warm/cold restart) |

## 4. Object Types & thuộc tính (EPICS rút gọn)

| Object | Số lượng | Map vật lý | Writable | COV |
|--------|:--------:|------------|:--------:|:---:|
| Device | 1 | — | một số prop | — |
| Analog Input (AI) | 8 | UI1–UI8 (đã scale) | Out_Of_Service | ✅ |
| Analog Output (AO) | 4 | AO1–AO4 | Present_Value (commandable) | ✅ |
| Analog Value (AV) | 32 | biến PLC | Present_Value | ✅ |
| Binary Input (BI) | 8 | DI1–DI8 | Out_Of_Service | ✅ |
| Binary Output (BO) | 4 | DO1–DO4 relay | Present_Value (commandable) | ✅ |
| Binary Value (BV) | 16 | biến PLC | Present_Value | ✅ |
| Multi-state Value (MSV) | 8 | enum PLC | Present_Value | ✅ |
| Trend Log | 8 | — | config | — |
| Schedule | 8 | — | ✅ | — |
| Calendar | 2 | — | ✅ | — |
| Notification Class | 4 | — | ✅ | — |
| Event Enrollment | 8 | — | ✅ | — |

### 4.1 Thuộc tính bắt buộc mỗi loại (ví dụ AI)
AI: `Object_Identifier, Object_Name, Object_Type, Present_Value, Status_Flags, Event_State, Out_Of_Service, Units, COV_Increment, Reliability`.
- `Reliability`: NO_FAULT_DETECTED / OVER_RANGE / UNDER_RANGE / OPEN_LOOP / SHORTED_LOOP (map từ fault E201–E204).
- `Units`: theo cấu hình sensor (°C=62, volts=5, milliamperes=2…).

### 4.2 Commandable (AO/BO) — Priority Array
- Hỗ trợ **Priority_Array 16 mức** + `Relinquish_Default`. PLC ghi ở priority 16 (mặc định), BMS thường ghi 8.

### 4.3 Object_Name convention
`<TYPE><n>` mặc định (vd `AI1`, `AO2`), đổi được qua Web UI. Instance number = chỉ số (AI1→instance 1).

## 5. Data Link / Transport
> ⚠ **Chỉ BACnet/IP (ARCH-R010, 2026-05-30).** Đã **bỏ MS/TP** — RS-485 dành cho Modbus RTU master. BACnet chạy qua Ethernet/WiFi.

| Lớp | Hỗ trợ |
|-----|--------|
| BACnet/IP (Annex J) | ✅ UDP 47808 (Ethernet/WiFi), có thể đổi port |
| BBMD / Foreign Device | ✅ đăng ký FD; BBMD table cấu hình (cho liên mạng qua router) |
| MS/TP (Clause 9) | ❌ KHÔNG hỗ trợ (RS-485 = Modbus RTU master) |
| Max APDU | 1476 (BACnet/IP) |
| Segmentation | ✅ segmented-both (IP) |

## 6. Character Sets
UTF-8 (hỗ trợ tiếng Việt cho Object_Name/Description).

## 7. Device Object — giá trị mặc định
| Property | Giá trị |
|----------|---------|
| Vendor_Name | KINEXUS Technologies |
| Vendor_Identifier | <đăng ký ASHRAE — TBD> |
| Model_Name | MK-DDC-24 |
| Protocol_Version | 1 |
| Protocol_Revision | ≥ 19 |
| Max_APDU_Length_Accepted | 1476 |
| Segmentation_Supported | segmented-both |
| Device_Instance | 1–4194302 (config; DIP bootstrap 1–127) |
| APDU_Timeout | 3000 ms |
| Number_Of_APDU_Retries | 3 |

## 8. Hành vi đặc thù triển khai
- COV: AI/AO/AV theo `COV_Increment`; BI/BO/BV/MSV theo thay đổi trạng thái.
- Write AO/BO → vào shared memory → PLC scan kế tiếp áp dụng (≤500ms, UC-02).
- Failsafe: mất giao tiếp BMS >30s → BI/BO giữ/safe theo cấu hình; sinh alarm (E301).
- ReinitializeDevice: warmstart (restart service) / coldstart (reboot) — cần password.

## 9. Kế hoạch test BTL
- Dùng **BACnet Stack Test Tool (BTL)** / Visual Test Shell.
- Pass 100% test cho B-ASC profile (gate G4, NFR-009) **trước GA**.
- Lab: đặt lịch (SW-Q-001, EXT-002), lead time 4–6 tuần.

## 10. Trace REQ
`BAC-001..011`, `SW-BAC-001..008`, `FR-020/021`, `NFR-009`, `UC-02`.

---
**Rev** 1.0 | 2026-05-30 · Ký: SW Lead (Protocol) ___
