# 26 — Modbus Implementation Plan (S7 #6)
## MK-DDC-24 — Modbus RTU master + device profile + ext cache

> ## 🗄 ĐÃ LƯU TRỮ — 2026-08-19
>
> Hồ sơ **đã đóng**, giữ tại `docs/03_implementation/archive/` để truy nguyên.
> **Không** dùng làm căn cứ mở việc mới hay làm nguồn-chuẩn cho mã hiện hành.
>
> **Lý do đóng:** Tài liệu tự đánh dấu `SUPERSEDED một phần` ngày 2026-08-04 và ghi rõ **không** được dùng làm căn cứ mở implementation mới; nội dung mô tả As-Built v1, không phải target.
>
> **Đọc thay bằng:** [49_MODBUS_RTU_IMPLEMENTATION_PLAN](../49_MODBUS_RTU_IMPLEMENTATION_PLAN.md) · [DDD-FW-MBRTU-001](../../02_design/software/MODBUS_RTU_FW_SOM_DESIGN.md) · [ICD-IF-MBRTU-001](../../02_design/interfaces/MODBUS_RTU_INTERFACE_SPEC.md) · [VVP-MBRTU-001](../../05_verification/MODBUS_RTU_VERIFICATION_PLAN.md)

> ## ⚠ SUPERSEDED một phần — 2026-08-04
>
> Plan này mô tả việc đã làm cho **As-Built v1** và được giữ để truy nguyên. Các
> phát biểu sau **không còn** là target thiết kế:
>
> | Phát biểu trong tài liệu này | Thay bằng |
> |---|---|
> | §1 "RTU master một bus" | hai bus logic — [DDD-FW-MBRTU-001 §2](../../02_design/software/MODBUS_RTU_FW_SOM_DESIGN.md), chờ `OD-MBRTU-001` |
> | §3 ext contract `float` / quality 3 mức / `setpoint`+`dirty` — ghi "gap CLOSED" | đó là As-Built v1, **không** phải target; target là `ExtSnapshot v2` tại [ICD-IF-MBRTU-001 §5](../../02_design/interfaces/MODBUS_RTU_INTERFACE_SPEC.md) |
> | §1 "Core/BACnet/Web set ext write request" | write phải qua core arbitration với request/result — [DDD-FW-MBRTU-001 §8](../../02_design/software/MODBUS_RTU_FW_SOM_DESIGN.md) |
> | §7 TC-10-09 "đổi baud yêu cầu restart rõ log" | reload tại ranh giới transaction có ACK — [DDD-BE-MBRTU-001 §3](../../02_design/software/MODBUS_RTU_BE_DESIGN.md) |
> | §5 cây file `services/iobus/fieldbus/` | path hiện hành `apps/iobus/adapters/modbus_rtu/` sau ADR-025 |
>
> Test plan mở rộng và phân tầng evidence nằm tại
> [VVP-MBRTU-001](../../05_verification/MODBUS_RTU_VERIFICATION_PLAN.md). Plan này
> **không** được dùng làm căn cứ mở implementation mới cho Modbus RTU.

> **Document ID:** IMPL-MODBUS-PLAN-MK-DDC-24-VI
> **Phiên bản:** 1.5 | 2026-06-22
> **Trạng thái:** IN PROGRESS — MOD-012 native libmodbus + PTY read/write/timeout PASS, runtime worker và CI matrix đã implement; cross/board/physical evidence còn mở. Xem [31_PROTOCOL_LIB_INTEGRATION_PLAN §4](../31_PROTOCOL_LIB_INTEGRATION_PLAN.md)
> **Owner:** Dev 2 (iobus) + Protocol Lead
> **Đọc cùng:** [SW_FIELDBUS_DESIGN](../../02_design/software/SW_FIELDBUS_DESIGN_MK-DDC-24_VI.md) ·
> [MODBUS_REGISTER_MAP](../../02_design/interfaces/MODBUS_REGISTER_MAP_MK-DDC-24_VI.md) ·
> [CONFIG_SCHEMA](../../02_design/interfaces/CONFIG_SCHEMA_MK-DDC-24_VI.md) ·
> [06_IOBUS](../06_MKDDC_IOBUS_IMPLEMENTATION_GUIDE.md) · [16_CONTRACT_FREEZE](16_CONTRACT_FREEZE.md)

---

## 1. Quyết định chốt cho Rev A

| Chủ đề | Quyết định |
|--------|------------|
| Vai trò | MK-DDC-24 là Modbus RTU **master** trên RS-485; không làm Modbus slave northbound. |
| Library | Dùng `libmodbus` C/C++ wrapper trong `mkddc-iobus`; không dùng Python runtime production. |
| Process boundary | Modbus chạy trong `mkddc-iobus`, priority thường, không SCHED_FIFO. |
| Config | `fieldbus.conf` + profile JSON; thêm device bằng profile, không hard-code. |
| Data model | Slave data vào ext cache trong iobus; core đọc snapshot ở ranh giới scan. |
| Write path | Core/BACnet/Web set ext write request; iobus ghi xuống slave vòng poll kế. |
| Quality | Timeout/retry lỗi -> điểm ext `STALE/BAD`, alarm E302/E303. |
| Scope Rev A | RTU master một bus, FC01/02/03/04 read, FC05/06/15/16 write, 16 slave smoke. |

---

## 2. Kiến trúc triển khai

```text
RS-485 Modbus RTU slaves
        |
mkddc-iobus/fieldbus_master
        | poll/decode/write
        v
Ext cache snapshot  ---- read ----> mkddc-core point table / graph
        ^                              |
        | pending writes                | output/command resolve
        +--------- write request -------+
```

Rule:
- Modbus không điều khiển DO/AO vật lý trực tiếp.
- Ext input từ slave mang `value + quality + timestamp + slave_id`.
- Ext output/write xuống slave chỉ xuất phát từ core-resolved command hoặc config test tool có audit.

---

## 3. Ext cache contract Rev A

> **Gap CLOSED 2026-06-17:** `kx_ext_snapshot_msg_t` và `KX_EXT_SNAP_MAGIC` đã được thêm vào
> `shared/mkddc_shm.h`. Fieldbus dùng `#include "mkddc_shm.h"` — không định nghĩa lại struct riêng.
> `kx_ext_point_t` (name/value/quality/slave_addr/online/writable/setpoint/dirty) cũng trong header đó.

**IPC message (fieldbus → core qua `/run/mkddc/fieldbus.sock` SOCK_DGRAM):**
```cpp
// Dùng struct từ shared/mkddc_shm.h:
//   kx_ext_snapshot_msg_t  — datagram payload
//   KX_EXT_SNAP_MAGIC      — magic = 0x45585401
//   kx_ext_point_t         — mỗi điểm ext
//   KX_N_EXT               — 64 điểm tối đa
```

**Ext point fields:**
| Field | Writer | Ý nghĩa |
|-------|--------|---------|
| `name[24]` | iobus fieldbus | `"EXT-<slave-name>.<point-name>[idx]"` |
| `value` | iobus fieldbus | giá trị đã decode + scale |
| `quality` | iobus fieldbus | GOOD/UNCERTAIN/BAD |
| `slave_addr` | iobus fieldbus | địa chỉ Modbus slave |
| `online` | iobus fieldbus | slave online? |
| `writable` | iobus fieldbus | có thể ghi xuống slave |
| `setpoint` | **core** | giá trị core muốn ghi xuống slave |
| `dirty` | **core** | `1` = setpoint cần ghi |

Contract rule:
- `name` format: `EXT-<slave-name>.<point-name>[index]`, ví dụ `EXT-1.DI[0]`.
- Core thấy stale nếu `now - ts_ns > max(3*poll_ms, 5s)` hoặc quality BAD.
- Datagram drop (core bận 1 scan): core dùng snapshot cũ — acceptable, ext data stale theo ts_ns.

---

## 4. Profile parser

Profile JSON tối thiểu:

```json
{
  "profile_id": "generic-power-meter",
  "default_baud": 19200,
  "points": [
    {"name":"kWh", "count":1, "fc":4, "addr":1000,
     "type":"float32", "scale":1.0, "offset":0.0,
     "byte_order":"ABCD", "map_to":"ext.ai"}
  ]
}
```

Validate fail-fast khi:
- `fc` không thuộc 1/2/3/4/5/6/15/16.
- `addr/count` ngoài 0..65535 hoặc block quá 125 register / 2000 coil.
- `type` 32-bit (`int32`/`uint32`/`float32`) trên FC 3/4 mà `count` **không phải bội số của 2**
  (mỗi điểm luận lý 32-bit = 2 register). Hiện thực 2026-07-30 — trước đó luật này
  chỉ nằm trong tài liệu, xem finding F-18.
- `byte_order` thiếu cho 32-bit.
- `writable=true` nhưng FC không ghi được.

---

## 5. Module/file cần có

```text
services/iobus/fieldbus/
├── modbus_master.{hpp,cpp}       # libmodbus context, RS-485 open/close
├── fieldbus_config.{hpp,cpp}     # fieldbus.conf loader/reload
├── device_profile.{hpp,cpp}      # JSON profile parser/validator
├── poll_scheduler.{hpp,cpp}      # poll timing, retry, offline detect
├── register_codec.{hpp,cpp}      # endian/type/scale encode/decode
├── ext_cache.{hpp,cpp}           # value cache + quality + pending writes
├── fieldbus_metrics.{hpp,cpp}    # per slave counters/status
└── tests/
    ├── test_device_profile.cpp
    ├── test_register_codec.cpp
    ├── test_poll_scheduler.cpp
    ├── test_ext_cache.cpp
    └── test_modbus_master_fake.cpp
```

---

## 6. Task breakdown

| Task | Nội dung | Output | Test |
|------|----------|--------|------|
| MOD-001 | CMake/link `libmodbus`, option `MKDDC_ENABLE_MODBUS` | build sạch | build smoke |
| MOD-002 | `fieldbus.conf` loader/reload | rs485/slaves/poll config | config tests |
| MOD-003 | `device_profile` parser/validator | profiles chuẩn + custom | parser tests |
| MOD-004 | `register_codec` | bool/int/uint/float32 scale/endian | codec vectors |
| MOD-005 | `poll_scheduler` | due-time, retry, offline | scheduler unit |
| MOD-006 | RTU master read blocks FC01/02/03/04 | ext cache update | fake slave integration |
| MOD-007 | Write FC05/06/15/16 | pending write result | fake slave write tests |
| MOD-008 | Metrics/alarm E302/E303 | REST/status source + alarm | fault injection |
| MOD-009 | Core ext point read path qua `fieldbus.sock` (UNIX datagram) | core nhận snapshot → `plc_shm.ext[]`; graph đọc ext BAD → fallback | core integration; TC-10-08 |
| MOD-010 | BACnet expose ext points theo `expose_bacnet/bacnet_object_type/bacnet_instance` trong profile | AV/BV/AI tạo đúng instance; conflict log ERROR+skip | object map test; D-2 §3 |
| MOD-011 | 16-slave timing smoke | stable poll budget | group 10 PASS |

---

## 7. Test plan bổ sung

| Test ID | Mục tiêu | Pass criteria |
|---------|----------|---------------|
| TC-10-01 | Profile parser | valid profile load; invalid fc/type/count reject rõ lỗi |
| TC-10-02 | Register codec | endian/scale vectors đúng |
| TC-10-03 | RTU read FC01/02/03/04 | fake slave data -> ext cache đúng |
| TC-10-04 | RTU write FC05/06/15/16 | pending write -> slave value đổi + result OK |
| TC-10-05 | Timeout/retry/offline | retry 2, offline, quality BAD, alarm E302 |
| TC-10-06 | Bus error rate | lỗi >10% -> E303, service không crash |
| TC-10-07 | 16 slave poll | poll đúng lịch, không starve slave chậm |
| TC-10-08 | Core graph đọc ext | ext BAD -> graph safe/fallback |
| TC-10-09 | Config reload | SIGHUP không đổi baud reload hot; đổi baud yêu cầu restart rõ log |
| TC-10-10 | Board RS-485 smoke | thiết bị thật đọc/ghi ổn định 1h |

---

## 8. Definition of Done S7 #6

```
[ ] `MKDDC_ENABLE_MODBUS=ON` build sạch với `libmodbus`.   ← MOD-012 (chưa xong)
[ ] `fieldbus.conf` load/reject/reload đúng.
[ ] Profile JSON validate đầy đủ; không crash khi profile lỗi.
[ ] FC01/02/03/04 read pass với fake slave và ít nhất 1 slave thật.
[ ] FC05/06/15/16 write pass với fake slave và thiết bị thật nếu có writable point.
[ ] Ext cache cập nhật value/quality/timestamp atomic.
[ ] Timeout/retry/offline -> quality BAD + alarm E302; bus error rate -> E303.
[ ] Core đọc ext point được; graph fallback khi ext BAD.
[ ] 16 slave poll smoke pass; 1h không crash.
[ ] Không có đường Modbus write bypass core/priority cho output nội bộ.
```

> **Lưu ý:** Logic layer (MOD-001..011 unit test) ✅ hoàn tất. Toàn bộ DoD trên phụ thuộc vào
> `libmodbus` 3.1.10 đã cài và PTY transport PASS; cross/board/soak evidence còn mở. Xem task MOD-012 tại
> [31_PROTOCOL_LIB_INTEGRATION_PLAN §4](../31_PROTOCOL_LIB_INTEGRATION_PLAN.md).

---

## 9. Rủi ro và kiểm soát

| Rủi ro | Mức | Kiểm soát |
|--------|-----|-----------|
| Slave chậm làm trễ iobus hot path | Cao | fieldbus loop priority thường, timeout budget, không chặn IOP 2ms/500Hz |
| Profile sai gây decode sai | Trung bình | parser strict + profile unit tests |
| RS-485 nhiễu/termination lỗi | Trung bình | E303 + bench 1h + wiring guide |
| Ext contract đổi SHM | Trung bình | Rev A cache nội bộ; chỉ bump `mkddc_shm.h` khi cần shared ext stable |

---
**Rev**
1.5 | 2026-06-22 — MOD-012 native PTY transport + runtime worker + CI matrix; external evidence pending
1.4 | 2026-06-22 — Sửa status: PARTIALLY DONE — transport layer no-op, thêm ref MOD-012 + §8 note; xem 31_PROTOCOL_LIB_INTEGRATION_PLAN
1.3 | 2026-06-17 — MOD-001..011 logic implemented — 114 unit test pass; bypass check sạch
1.2 | 2026-06-17 — §3: kx_ext_snapshot_msg_t gap CLOSED
1.1 | 2026-06-16 — close FB-Q-001/FB-Q-002
1.0 | 2026-06-13 — tạo plan S7 #6
